[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 N1              	5.808       	0           	                	;N1
 N2              	50.5        	0           	                	;N2
 N3              	49          	0           	                	;N3
 N4              	49.5        	0           	                	;N4
 N5              	49.8        	0           	                	;N5
 N6              	49.07       	0           	                	;N6
 N11             	31.43       	75          	D-R2            	;
 N7              	50.108      	0           	                	;N7
 N8              	50.108      	0           	                	;N8
 N127            	5.808       	0           	                	;
 N128            	5.808       	0           	                	;
 N129            	5.808       	0           	                	;
 N130            	5.808       	0           	                	;
 N131            	5.808       	0           	                	;
 N132            	5.808       	0           	                	;
 N12             	50.907      	0           	                	;
 N13             	51.007      	0           	                	;
 N14             	50.907      	0           	                	;
 N15             	51.007      	0           	                	;
 N16             	50.37       	0           	                	;
 N17             	50.37       	0           	                	;
 N18             	49.090      	0           	                	;
 N110            	50.50       	237.4       	D-R1            	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 RNF-M           	6.132       	                	;RNF-M

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 AR2             	45.926      	3.0         	0.5         	3.8         	23.576      	0           	                	;AR2
 BR2             	47.551      	1.4         	0.5         	4           	18.256      	0           	                	;BR2
 BR1             	48.686      	3           	1.3         	4           	34.01       	0           	                	;BR1
 RE              	64.755      	2.5         	0.50        	5           	23.60       	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 1               	N1              	N2              	3704        	514         	3           	0           	Open  	;FF
 4               	N2              	N4              	1982        	450         	0.1         	0           	Open  	;CA
 5               	N4              	N5              	158         	450         	0.1         	0           	Open  	;CA
 6               	N4              	N6              	605         	311.6       	3           	0           	Open  	;FF
 D18             	N6              	AR2             	0.5         	260.4       	3           	0           	Open  	;
 7               	N5              	N7              	32          	412.80      	3           	0           	Open  	;FF
 8               	N8              	BR1             	0.01        	1000        	0.01        	0           	Open  	;D8
 D10             	N6              	BR2             	36          	260.4       	3           	0           	CV    	;D10
 2               	N2              	N3              	84          	311.6       	3           	0           	Open  	;FF
 3               	N3              	BR1             	2736        	311.6       	3           	0           	Open  	;FF
 D1              	RNF-M           	N127            	8           	709.20      	3           	10          	Open  	;
 D129            	RNF-M           	N128            	5           	615.20      	3           	10          	Open  	;D129
 D130            	RNF-M           	N129            	8           	615.20      	3           	10          	Open  	;
 D11             	N130            	N1              	0.0001      	1000        	0.001       	3           	Open  	;
 D12             	N131            	N1              	0.0001      	1000        	0.001       	3           	CV    	;
 D13             	N132            	N1              	0.0001      	1000        	0.001       	3           	CV    	;
 D110            	BR2             	N11             	31          	362.60      	3           	0           	Open  	;
 D111            	AR2             	N11             	51          	362.60      	3           	0           	CV    	;
 D14             	BR1             	N12             	2.5         	362.60      	3           	10          	Open  	;
 D15             	BR1             	N13             	2.5         	362.60      	3           	10          	Open  	;
 D16             	N15             	N17             	0.01        	157.40      	0.01        	0.30        	CV    	;
 D17             	N14             	N16             	0.01        	157.40      	0.01        	0.30        	CV    	;
 D19             	N16             	N18             	1.6         	262.60      	3           	3           	Open  	;
 D113            	N17             	N18             	1.6         	262.60      	3           	3           	Open  	;
 D115            	RE              	N110            	25          	615.20      	3           	0           	Open  	;
 D114            	N18             	RE              	42.3        	514         	3           	0           	Open  	;FF

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 B3M             	N127            	N130            	HEAD B3M	SPEED 1.065	;B3M
 B4M             	N128            	N131            	HEAD B4M	SPEED 1.029	;
 B5M             	N129            	N132            	HEAD B5M	SPEED 1.027	;
 B1R1            	N12             	N14             	HEAD B1R1	;B1R1
 B2R1            	N13             	N15             	HEAD B2R1	;B2R1

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 V5              	N7              	N8              	400         	TCV 	1           	0           	;V5

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
 B3M             	1.065
 B3M             	Closed
 B4M             	1.029
 B4M             	Closed
 B5M             	1.027
 B5M             	Closed
 V5              	Open

[PATTERNS]
;ID              	Multipliers
;Demanda do centro R1
 D-R2            	0.55        	0.45        	0.5         	0.8         	1.2         	1.3         
 D-R2            	1.1         	1.45        	1.53        	1.68        	1.69        	1.45        
 D-R2            	1.43        	1.31        	1.28        	1.2         	1.1         	0.8         
 D-R2            	0.6         	0.52        	0.5         	0.52        	0.6         	0.5         
;Demanda
 D-R1            	0.73        	0.72        	0.69        	0.66        	0.67        	0.81        
 D-R1            	1.09        	1.17        	1.26        	1.27        	1.24        	1.23        
 D-R1            	1.19        	1.16        	1.13        	1.1         	1.11        	1.12        
 D-R1            	1.09        	1.01        	0.94        	0.88        	0.87        	0.77        
;Demanda do vazamento da v�lvula
 D-V             	1           	1           	1           	1           	1           	1           
 D-V             	1           	1           	1           	1           	1           	1           
 D-V             	1           	1           	1           	1           	1           	1           
 D-V             	1           	1           	1           	1           	1           	1           
;

;
 energia         	1           	1           	1           	1           	1           	1           
 energia         	1           	1           	1           	1           	1           	1           
 energia         	1           	1           	1           	1           	1.5         	1.5         
 energia         	1.5         	1           	1           	1           	1           	1           

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: Bomba centr�fuga
 B3M             	0           	97.5        
 B3M             	380         	90          
 B3M             	743         	56.5        
;PUMP: Bomba centr�fuga
 B4M             	0           	145         
 B4M             	355         	84          
 B4M             	369.4       	80          
;PUMP: Bomba centr�fuga
 B5M             	0           	136         
 B5M             	222         	114         
 B5M             	365         	84          
;PUMP: Bomba centr�fuga
 B4R1            	0           	32.2        
 B4R1            	125.05      	21          
 B4R1            	141.90      	16.95       
;PUMP: Bomba centr�fuga
 B1R1            	0           	32.2        
 B1R1            	125.05      	21          
 B1R1            	141.90      	16.95       
;PUMP: Bomba centr�fuga
 B3R1            	0           	32.78       
 B3R1            	136.8       	20.43       
 B3R1            	150.46      	16.67       
;PUMP: Bomba centr�fuga
 B2R1            	0           	32.78       
 B2R1            	136.8       	20.43       
 B2R1            	150.46      	16.67       
;EFFICIENCY: Rendiemento
 R-B3M           	295         	71          
 R-B3M           	474         	85          
 R-B3M           	568         	88          
;EFFICIENCY: Rendimento
 R-B4M           	290         	83          
 R-B4M           	328         	80          
 R-B4M           	376         	73.5        
;EFFICIENCY: Rendimento
 R-B5M           	312         	83          
 R-B5M           	333         	80.5        
 R-B5M           	381         	73.8        
;EFFICIENCY: Rendimento
 R-B1R1          	108         	75          
 R-B1R1          	132.72      	70          
 R-B1R1          	141.90      	66          
;EFFICIENCY: Rendimento
 R-B4R1          	0           	1.8699      
 R-B4R1          	100         	78.3699     
 R-B4R1          	300         	-182.6301   
;EFFICIENCY: Rendimento
 R-B2R1          	111.11      	77          
 R-B2R1          	136.80      	70          
 R-B2R1          	150.46      	66          
;EFFICIENCY: Rendimento
 R-B3R1          	0           	99.416      
 R-B3R1          	100         	108.846     
 R-B3R1          	300         	-97.706     
;PUMP: Bomba centr�fuga
 BP              	0           	240.43      
 BP              	5           	233.68      
 BP              	11          	158.128     
;EFFICIENCY: Rendimento
 R-BP            	0           	0.235       
 R-BP            	5           	33.7865     
 R-BP            	10          	58.058      
 R-BP            	12          	65.1682     

[CONTROLS]


[RULES]
RULE 1
IF TANK RE LEVEL BELOW 4.4
AND SYSTEM CLOCKTIME > 12 AM
AND SYSTEM CLOCKTIME < 6 AM
THEN PUMP B1R1 STATUS IS OPEN
AND PUMP B2R1 STATUS IS OPEN

RULE 2
IF TANK RE LEVEL ABOVE 5
AND SYSTEM CLOCKTIME > 12 AM
AND SYSTEM CLOCKTIME < 6 AM
THEN PUMP B2R1 STATUS IS CLOSED

RULE 3
IF SYSTEM CLOCKTIME > 6 AM
AND SYSTEM CLOCKTIME < 5:30 PM
THEN PUMP B1R1 STATUS IS OPEN
AND PUMP B2R1 STATUS IS OPEN

RULE 4
IF SYSTEM CLOCKTIME >= 5:30 PM
AND SYSTEM CLOCKTIME <= 8:30 PM
AND TANK RE LEVEL BELOW 0.52
THEN PUMP B1R1 STATUS IS OPEN
AND PUMP B2R1 STATUS IS OPEN

RULE 5
IF SYSTEM CLOCKTIME >= 5:30 PM
AND SYSTEM CLOCKTIME <= 8:30 PM
AND TANK RE LEVEL ABOVE 2
THEN PUMP B1R1 STATUS IS CLOSED
AND PUMP B2R1 STATUS IS CLOSED

RULE 6
IF SYSTEM CLOCKTIME > 8:30 PM
AND TANK RE LEVEL ABOVE 3
THEN PUMP B1R1 STATUS IS CLOSED
AND PUMP B2R1 STATUS IS CLOSED
 
RULE 7
IF SYSTEM CLOCKTIME > 8:30 PM
AND TANK RE LEVEL BELOW 2
THEN PUMP B1R1 STATUS IS OPEN
AND PUMP B2R1 STATUS IS OPEN








RULE 8
IF TANK BR1 LEVEL BELOW 1.3
AND SYSTEM CLOCKTIME > 12 AM
AND SYSTEM CLOCKTIME < 6 AM
THEN PUMP B4M STATUS IS OPEN
AND PUMP B5M STATUS IS CLOSED


RULE 9
IF TANK BR1 LEVEL ABOVE 4
AND SYSTEM CLOCKTIME > 12 AM
AND SYSTEM CLOCKTIME < 6 AM
THEN PUMP B4M STATUS IS CLOSED
AND PUMP B5M STATUS IS CLOSED

RULE 10
IF SYSTEM CLOCKTIME > 6 AM
AND SYSTEM CLOCKTIME < 5:30 PM
AND TANK BR1 LEVEL ABOVE 4
THEN PUMP B4M STATUS IS CLOSED
AND PUMP B5M STATUS IS CLOSED

RULE 11
IF SYSTEM CLOCKTIME > 6 AM
AND SYSTEM CLOCKTIME < 5:30 PM
AND TANK BR1 LEVEL BELOW 1.3
THEN PUMP B4M STATUS IS OPEN
AND PUMP B5M STATUS IS OPEN

RULE 12
IF SYSTEM CLOCKTIME = 12:30 PM
AND TANK BR1 LEVEL BELOW 4
THEN PUMP B4M STATUS IS OPEN
AND PUMP B5M STATUS IS OPEN

RULE 13
IF SYSTEM CLOCKTIME >= 5:30 PM
AND SYSTEM CLOCKTIME <= 8:30 PM
AND TANK BR1 LEVEL BELOW 1.3
THEN PUMP B4M STATUS IS OPEN
AND PUMP B5M STATUS IS OPEN

RULE 14
IF SYSTEM CLOCKTIME >= 5:30 PM
AND SYSTEM CLOCKTIME <= 8:30 PM
THEN PUMP B4M STATUS IS CLOSED
AND PUMP B5M STATUS IS CLOSED

RULE 15
IF SYSTEM CLOCKTIME > 8:30 PM
AND TANK BR1 LEVEL ABOVE 3.2
THEN PUMP B4M STATUS IS CLOSED

RULE 16
IF SYSTEM CLOCKTIME > 8:30 PM
AND TANK BR1 LEVEL BELOW 3.2
THEN PUMP B4M STATUS IS OPEN
AND PUMP B5M STATUS IS OPEN





RULE 17
IF TANK AR2 LEVEL ABOVE 3.8
THEN LINK D18 STATUS IS CLOSED

RULE 18
IF TANK AR2 LEVEL BELOW 0.5
THEN LINK D18 STATUS IS OPEN

RULE 21
IF TANK BR2 LEVEL BELOW 0.5
THEN LINK D110 STATUS IS CLOSED



[ENERGY]
 Global Efficiency  	75
 Global Price       	0.015
 Global Pattern     	energia
 Demand Charge      	0
 Pump 	B3M             	Efficiency	R-B3M
 Pump 	B4M             	Efficiency	R-B4M
 Pump 	B5M             	Efficiency	R-B5M
 Pump 	B1R1            	Efficiency	R-B1R1
 Pump 	B2R1            	Efficiency	R-B2R1

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24 HOURS
 Hydraulic Timestep 	5 MINUTES
 Quality Timestep   	0:00
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	5 MINUTES
 Report Start       	0:00
 Start ClockTime    	12:00 AM
 Statistic          	None



[OPTIONS]
 Units              	LPS
 Headloss           	D-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 Unbalanced         	Stop
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 N1              	315.53          	3689.32         
 N2              	2872.17         	3689.32         
 N3              	2855.99         	4692.56         
 N4              	5833.33         	3673.14         
 N5              	7338.19         	3673.14         
 N6              	5851.24         	1719.01         
 N11             	2467.64         	1067.96         
 N7              	7338.19         	3996.76         
 N8              	7338.19         	4805.83         
 N127            	-1205.50        	4271.84         
 N128            	-1173.14        	3689.32         
 N129            	-1221.68        	3106.80         
 N130            	-283.17         	4288.03         
 N131            	-218.45         	3705.50         
 N132            	-250.81         	3122.98         
 N12             	6739.48         	6375.40         
 N13             	7920.71         	6359.22         
 N14             	6755.66         	7459.55         
 N15             	7936.89         	7443.37         
 N16             	6739.48         	8090.61         
 N17             	7920.71         	8122.98         
 N18             	7289.64         	8640.78         
 N110            	6173.14         	9854.37         
 RNF-M           	-1771.84        	3705.50         
 AR2             	3504.13         	1702.48         
 BR2             	3503.24         	453.07          
 BR1             	7371.90         	5851.24         
 RE              	7289.64         	9433.66         

[VERTICES]
;Link            	X-Coord         	Y-Coord
 D10             	5851.24         	462.81          
 3               	5917.36         	4677.69         
 D110            	3057.85         	479.34          
 D111            	3024.79         	1702.48         

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	0.00            	0.00            	10000.00        	10000.00        
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[REPORT]
STATUS no
SUMMARY yes
MESSAGES yes
NODES all
LINKS all
FILE resultado_serea.txt
ENERGY YES

[END]
